{
  "label": "Bypass 구간 - 배관 By-pass 체크 v1",
  "mainStepType": "Bypass",
  "unitId": "unit1",
  "notes": "Status \"Bypass\"(배관 By-pass 체크) - 용기교체(CC) 완료 직후 자동으로 시작된다. (1) Step 1~15: 2차측 배관 진공 형성 및 퍼지 시퀀스 진행. (2) Step 16: OPTION '고압 HE Leak check 라인 유무' 분기 -> On이면 16A(HPIV Open) -> 17, Off이면 16B(PNBV Open) -> 16C(PIV Open) -> 17. (3) Step 17: PGII Open. (4) Step 18/18A: NPT/HPT 진공유지 확인(Bypass 진공유지 확인시간[분], CONFIG). (5) Step 19: Bypass 완료 및 전 밸브 Close -> 3P(CYLINDER_STEP_ORDER 순서)로 자동 진행.",
  "valveTags": [
    "VN1",
    "VN2",
    "V/S_{side}",
    "AG_{side}",
    "PNV",
    "GNV",
    "HPIV",
    "PNBV",
    "PIV",
    "FPV_{side}",
    "LPI_{side}",
    "HPV_{side}",
    "HPI_{side}",
    "LPV_{side}",
    "PGII_{side}",
    "PGI_{side}"
  ],
  "steps": [
    {
      "no": "1",
      "valves": {},
      "mainStep": 11,
      "subStep": 1,
      "nextStep": "2",
      "operation": "[ Bypass - 2차측 Purge Mode ]",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "Bypass 진행 - 2차측 Purge를 시작합니다.",
      "timeSec": 1,
      "accTimeSec": 1,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "2",
      "valves": {
        "PNV": "O"
      },
      "mainStep": 11,
      "subStep": 2,
      "nextStep": "3",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "Pump 배관 진공 Check",
      "timeSec": 2,
      "accTimeSec": 3,
      "alarmMonitoring": "VPT",
      "conditionOp": "<=",
      "conditionValue": "진공하한치_{side}",
      "earlyPass": "",
      "alarmSeq": 1,
      "alarmMessage": "진공 불량(VPT)",
      "remarks": ""
    },
    {
      "no": "3",
      "valves": {
        "LPV_{side}": "O"
      },
      "mainStep": 11,
      "subStep": 3,
      "nextStep": "4",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 5,
      "alarmMonitoring": "LPT_{side}",
      "conditionOp": "<=",
      "conditionValue": "진공하한치_{side}",
      "earlyPass": "",
      "alarmSeq": 1,
      "alarmMessage": "배관진공 불량(LPT)",
      "remarks": ""
    },
    {
      "no": "4",
      "valves": {
        "LPV_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 4,
      "nextStep": "5",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 7,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "5",
      "valves": {
        "HPV_{side}": "O"
      },
      "mainStep": 11,
      "subStep": 5,
      "nextStep": "6",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 9,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "6",
      "valves": {
        "HPI_{side}": "O"
      },
      "mainStep": 11,
      "subStep": 6,
      "nextStep": "7",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 11,
      "alarmMonitoring": "HPT_{side}",
      "conditionOp": "<=",
      "conditionValue": "진공하한치_{side}",
      "earlyPass": "",
      "alarmSeq": 1,
      "alarmMessage": "진공 불량(HPT)",
      "remarks": ""
    },
    {
      "no": "7",
      "valves": {
        "V/S_{side}": "O"
      },
      "mainStep": 11,
      "subStep": 7,
      "nextStep": "8",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 13,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "8",
      "valves": {
        "HPV_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 8,
      "nextStep": "9",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 15,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "9",
      "valves": {
        "HPI_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 9,
      "nextStep": "10",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 17,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "10",
      "valves": {
        "PGI_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 10,
      "nextStep": "11",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 19,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "11",
      "valves": {
        "HPV_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 11,
      "nextStep": "12",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 21,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "12",
      "valves": {
        "HPI_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 12,
      "nextStep": "13",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 23,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "13",
      "valves": {
        "LPV_{side}": "C"
      },
      "mainStep": 11,
      "subStep": 13,
      "nextStep": "14",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 25,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "14",
      "valves": {
        "PNV": "C"
      },
      "mainStep": 11,
      "subStep": 14,
      "nextStep": "15",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "",
      "timeSec": 2,
      "accTimeSec": 27,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "15",
      "valves": {},
      "mainStep": 11,
      "subStep": 15,
      "nextStep": "16",
      "operation": "[ 2차측 배관 Purge 완료 ]",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "2차측 배관 Purge 완료. 고압 HE Leak check 라인 옵션을 확인합니다.",
      "timeSec": 1,
      "accTimeSec": 28,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": ""
    },
    {
      "no": "16",
      "valves": {},
      "mainStep": 11,
      "subStep": 16,
      "nextStep": "16A",
      "operation": "[ 고압 HE Leak check 라인 확인 ]",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "16B",
      "message": "고압 HE Leak check 라인 옵션 확인중 (On: HPIV Open / Off: PNBV->PIV Open)",
      "timeSec": 1,
      "accTimeSec": 29,
      "alarmMonitoring": "고압HELeakCheck",
      "conditionOp": "ON",
      "conditionValue": "-",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": "OPTION 분기: ON이면 Next Step(16A, HPIV Open), OFF이면 Alarm Goto(16B, PNBV->PIV Open)로 분기"
    },
    {
      "no": "16A",
      "valves": {
        "HPIV": "O"
      },
      "mainStep": 11,
      "subStep": 17,
      "nextStep": "17",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "HPIV Valve Open (고압 HE Leak check 라인 사용)",
      "timeSec": 2,
      "accTimeSec": 31,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": "고압 HE Leak check 라인 On 분기 -> Step 17로 합류"
    },
    {
      "no": "16B",
      "valves": {
        "PNBV": "O"
      },
      "mainStep": 11,
      "subStep": 18,
      "nextStep": "16C",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "PNBV Valve Open",
      "timeSec": 2,
      "accTimeSec": 31,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": "고압 HE Leak check 라인 Off 분기 1/2"
    },
    {
      "no": "16C",
      "valves": {
        "PIV": "O"
      },
      "mainStep": 11,
      "subStep": 19,
      "nextStep": "17",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "PIV Valve Open",
      "timeSec": 2,
      "accTimeSec": 33,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": "고압 HE Leak check 라인 Off 분기 2/2 -> Step 17로 합류"
    },
    {
      "no": "17",
      "valves": {
        "PGII_{side}": "O"
      },
      "mainStep": 11,
      "subStep": 20,
      "nextStep": "18",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "PGII Valve Open",
      "timeSec": 2,
      "accTimeSec": 35,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": "공통 합류 스텝 - PGII Open"
    },
    {
      "no": "18",
      "valves": {},
      "mainStep": 11,
      "subStep": 21,
      "nextStep": "18A",
      "operation": "[ HPT 진공유지 확인 ]",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "HPT 진공유지 확인중",
      "timeSec": 60,
      "accTimeSec": 95,
      "alarmMonitoring": "HPT_{side}",
      "conditionOp": "<=",
      "conditionValue": "진공하한치_{side}",
      "earlyPass": "",
      "alarmSeq": 1,
      "alarmMessage": "PGI Valve bypass 의심 - HPT 진공유지 실패",
      "remarks": "[안전 감시] HPT 진공유지 확인"
    },
    {
      "no": "18A",
      "valves": {},
      "mainStep": 11,
      "subStep": 22,
      "nextStep": "19",
      "operation": "",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "18",
      "message": "",
      "timeSec": 1,
      "accTimeSec": 96,
      "alarmMonitoring": "진행횟수",
      "conditionOp": ">=",
      "conditionValue": "Bypass 진공유지 확인시간[분]_{side}",
      "earlyPass": "",
      "alarmSeq": 1,
      "alarmMessage": "",
      "remarks": "[분단위 카운트] 진행시간 >= Bypass 진공유지 확인시간[분] 이면 Next Step(19)로 완료 진행. 미달 시 18로 되돌아가 반복."
    },
    {
      "no": "19",
      "valves": {
        "HPIV": "C",
        "PGII_{side}": "C",
        "PIV": "C",
        "PNBV": "C"
      },
      "mainStep": 11,
      "subStep": 23,
      "nextStep": "",
      "operation": "[ Bypass Sequence Complet ]",
      "cycle": "",
      "advance": "auto",
      "ackGoto": "",
      "alarmGoto": "",
      "message": "Bypass 시퀀스가 완료되었습니다(전 밸브 Close).",
      "timeSec": 1,
      "accTimeSec": 97,
      "alarmMonitoring": "",
      "conditionOp": "",
      "conditionValue": "",
      "earlyPass": "",
      "alarmSeq": "",
      "alarmMessage": "",
      "remarks": "Bypass 완료 후 전 밸브 Close 및 다음 Status(3P)로 자동 진행"
    }
  ],
  "id": "Bypass_v1",
  "savedAt": "2026-08-22T21:57:00.000+09:00"
}